## 2.2.2 Photovoltaic Systems
2.2.2.1 Where photovoltaic (PV) systems are required, the following requirements shall
be met:
a)  t  he complete design, supply, installation, testing and commissioning of roof PV
installation shall be undertaken, forming part of the building electrical systems and
suitable for installation on any roof type e.g., flat or pitched roofs using felt,
asphalt, single ply membrane, green roof, profiled metal decking or similar
waterproof coverings [PM_10_20_82]
b)  i  nstallations shall be installed and certified either through the Microgeneration
Certification Scheme (MCS) or equivalent (accredited in accordance with EN
45011 or EN ISO/IEC 17065:2012) to ensure that the PV installation is suitable for
Smart Export Guarantee (SMG) or Feed in Tariffs (FIT) [PM_70_15]
c)  the system shall be designed and installed to:
i)   BS 7671 IET Wiring Regulations [FI_70_85]
ii)   IET Code of Practice for Grid Connected Solar Photovoltaic Systems