## 2.2.3.1 General Requirements:
a)  PV arrays shall be frame mounted on proprietary corrosion resistant fixing frames
forming an integral part of the PV installation which require no penetrations to the
waterproof roof membrane, generally using ballasted systems [Ss_70_10_70_35]
b)  mounting frames shall allow positioning the PV panels at the optimum angle to
maximise output, generally between 15 - 40 degrees [Ss_70_10_70_35]
c)  the roof structure and the PV mounting system employed shall be assessed for
suitability by a structural engineer with confirmation that the static loading imposed
and wind loading are appropriate and sufficient to ensure safety of the installation
at all times [ PM_35_20]
d)  the mounting structure shall include the wind and snow loads to be expected and
calculated in accordance with Eurocode-1 (BSEN 1991-1), for UK and Europe