## 2.2.4   Small Scale Wind Generating Systems
2.2.4.1 Where small scale wind generating systems are required as part of a strategy to
meet AD L or planning conditions, complete design of the system shall be undertaken.
[Ss_70_10_70_98]
2.2.4.2 The system shall be designed and installed to BS EN 61400-2 and Renewable
UK ‘Small Wind Turbine Standard’ as well as BS 7671 IET Wiring Regulations.