## 2.3.4 Cable Containment
2.3.4.1 The following requirements shall be met:
a)  sub-mains distribution cables are generally fixed to cable containment, buried
underground, laid in trenches or run in underground ducts [Ss_70_30_10]
b)  t  he underground cable sheaths are not porous. Vertically routed cables are
secured by cleats [Pr_65_70]
c)  where run externally, sub-mains cables are buried directly in the ground. Where
sub-mains cables run below hard standing, the cables are run in cable ducts to
allow alterations and additions in the future. Warning tapes and protection tiles are
laid above buried cables [Pr_65_70]
d)  cable runs in ducts are fixed to cable containment within the duct and are not laid
on the bottom of the duct [Pr_65_70_11_62]
e)  t  he ducts are laid to falls and drained and allow for maintenance access
[Pr_65_70_11_62]
f)   cable containment is selected and arranged taking into account Electro Magnetic
Compatibility (EMC) considerations [Ss_70_30_10]
g)  cable baskets, trays and ladders are compliant with BS EN 61537, and cable
trunking with BS EN 50085 [Pr_65_70_11]
h)  cable baskets are high sided and cable trays are medium duty with a return flange
[Pr_65_70_11]
i)   cable ladders are used over switchboards and where cables run vertically, for
example in risers, the cables are fixed to horizontal channel supports. Cables are
not fixed to vertically running cable trays [Pr_65_70_11_14]
j)   steel cable trays, baskets, ladders and trunking have a galvanised finish
[Pr_65_70_11]
k)  metallic cable containment is electrically continuous and fire barriers are provided
wherever cable containment penetrates a fire compartment [PM_35_30]
l)   cable containment is not suspended from other services [Pr_65_70_11]
m) cable trunking has a minimum ingress protection rating of IP4X [Pr_65_70_11_96]
