## 2.3.5 Small Power Systems
2.3.5.1 The following requirements shall be met:
a)  socket outlets are on a 32A ring or 20A radial circuits as defined by BS 7671.
Small power accessories comply with BS 1363 [Ss_70_30_80]
b)  f  used connection units and socket outlets have an Ingress Protection (IP) rating
suitable for the environment [Pr_65_72_97]
c)  fused connection units are provided for tea points, hand driers, fridges, freezers,
and other similar equipment [Pr_65_72_97_31]
d)  socket outlet circuits are protected against overload, short circuit and earth
leakage currents by RCBOs at the local distribution board [Ss_70_30_80]
e)  t  he quantities of small power outlets are as detailed in School-specific Annex SS1
and as detailed in the School-specific Brief (SSB). Each outlet comprises a double
socket. Where agreed with the Employer, a single socket or a fused spur may be
provided. The total number of outlets provided shall be:
For Whole School Projects (new buildings and refurbished schools):
Mainstream primary schools -  up to 1.0 per pupil place
Mainstream secondary schools - up to 1.2 per pupil place
Ambulant SEN schools - up to 2.0 per pupil place
Non-ambulant SEN schools - up to 3.0 per pupil place
Alternative Provision/PRU - up to 2.0 per pupil place
For Partial School Projects (block replacement) refer to School-specific Annex
SS1 and the SSB.
The above total number of outlets do not include power requirements for any
building system need or the requirement for cleaners’ sockets. [PM_10_20_90]

f)   desk mounted socket outlets and wiring to desks shall comply with BS 6396 -
‘Electrical systems in furniture. Specification’ [Ss_70_30_80]
g)  small power supplies are provided as appropriate for building services equipment
e.g.,  control and instrumentation panels for fire detection and alarm systems,
