## 2.3.7 Lightning Protection
2.3.7.1 The class of the lightning protection system shall be determined by means of a
risk assessment carried out in accordance with BS EN 62305. [PM_35_50_47]
2.3.7.2 The design of lightning protection systems shall be in accordance with the class
of system. [PM_35_50_47]
2.3.7.3 Transient overvoltage surge suppression devices shall be provided for mains
power, data, and telecom lines as appropriate to the required class of system as
determined by the risk assessment. [Pr_65_72_27_88]
2.3.7.4 Surge suppression devices shall be provided in server rooms and any other
vulnerable critical systems as determined by risk assessment. [Pr_65_72_27_88]
2.3.7.5 The surge suppression device alarms shall be linked to the BMS where one is
installed. [Pr_65_72_27_88]
2.3.7.6 The lightning protection systems shall be tamper-proof with earth electrodes
accessible for regular testing. [PM_35_50_47]