## 2.3 Electrical Distribution Systems
2.3.1 Earthing and Bonding Systems
2.3.1.1 The following requirements shall be met:
a)  t  he earthing and bonding installation shall be in accordance with BS 7671 and BS
7430 [Ss_70_30_25_25]
b)  l  iaise with the DNO to determine the type of earthing system required and to
establish the demarcation of responsibilities [Ss_70_30_25_25]
c)  all earthing and bonding, including main incoming earthing, main earth electrode,
main earth terminal (MET), main equipotential bonding, supplementary
equipotential bonding, circuit protective conductors, clean earths (where
appropriate) and functional earths (where appropriate) shall be provided
[Ss_70_30_25_25]
d)  t  he design of standby generator earthing shall ensure that sufficient earth fault
current is generated to operate protective devices, only where generators are
required. [Ss_70_30_25_25]
2.3.2 Inspection and Testing of Low Voltage Electrical Installations
2.3.2.1 Test equipment shall be calibrated annually. [PM_10_20_82]
2.3.2.2 The inspection and testing of electrical installations shall be in accordance with
BS 7671 and IET Guidance Note 3. [PM_10_20_90]
2.3.2.3 All materials shall comply with the relevant standards. [PM_10_20_82]
2.3.2.4 Confirmation shall be provided that the installation is erected correctly,  and that
the installation is free from defects. The electrical continuity of cable containment shall be
measured. [ PM_70]