## 22
a)  UPS are provided in the form of a rack-mounted battery system that shall provide
the servers, core switches and wireless controllers with 30 minutes autonomy
[Pr_60_70_64_93]
b)  t  he remainder of the Building is not provided with UPS unless stipulated by
regulations, for example for safety systems [PM_10_20_82]
c) UPS comply with BS EN 62040-1 and BS EN 62040-3 and the mode of operation
is on-line [Pr_60_70_64_93]
d)  t  he UPS is compatible with the load [Pr_60_70_64_93]
e)  batteries are integral to the UPS enclosure, have an autonomy of 30 minutes, are
lead-acid valve regulated (VRLA) to BS EN 60896-21 and BS EN 610561, and
have a minimum service life of 8 years. [Pr_60_70_64_93]