## 23
e)  debris protection to be IP44 as a minimum [Pr_65_72_97_29]
f)   water ingress protection to be IP44 as a minimum [Pr_65_72_97_29]
g)  protection against impact by positioning the EV charging bollard away from any
foreseeable impact and by installing local or general impact protection bars on the
parking bay's side [Pr_65_72_97_29]
h)  provision for a method of taking payment at the EV charging point for electricity
used to charge the vehicle [Pr_65_72_97_29]
i)   charging points to comply with BS7671 (including amendment 1),  IET code of
practice for EV charging equipment and BS EN IEC 61851 for EV charging points