## 26
3.3.2 The audio cabling (and appropriate power) shall be provided for connecting
equipment supplied by the School including speakers and amplification systems in halls,
equipment in control rooms and halls and other performance spaces. [PM_10_20_82]
3.3.3 Sound field systems shall be installed where specified within the SSB.