## 3.2 Period Bell
3.2.1 The following requirements shall be met:
a)  where bell systems are specified in the SSB to denote the start of the daily school
session and to identify the end of various periods, they are flexible enough to deal
with changes to the timetable [Ss_75_10_68_07]
b)  t  he class change tones/bells are easily distinguishable from the tones/bells used
for raising the fire or security alarm [Ss_75_10_68_07]
c)  the class change systems have pre-set timings with manual override and can
cater for hearing impaired building users. [Ss_75_10_68_07]