## 3.4 Emergency Voice Communications
3.4.1 The following requirements shall be met:
a)  where emergency voice communications are required, the system is compliant
with BS 5839-9:2021 [Ss_75_50_11_27]
b)  an emergency voice communication system is provided at each fire refuge point to
enable occupants of each refuge to alert others that they need assistance and to
receive communications. [Ss_75_50_11_27]
3.5 ICT Infrastructure
3.5.1 ICT Infrastructure shall meet the requirements set out in Section 4 on ICT Design
Requirements in    the GDB. [PM_10_20_90]
3.5.2 The design shall allow for the specific circumstances of each School, as specified in
the SSB. [PM_10_20_90]
3.5.3 The scope of the provision shall include the Whole School Site and all ICT data and
telecommunications equipment, cabling systems and containment, from core patching to
connection point for the School’s equipment. [Ss_75_10]
3.6 Installations for Pupils with SEND
3.6.1 Additional installations specific to pupils with SEND that are stated as required in
the SSB shall be provided. This can include sound-field systems, intercom, assistance
alarms and access control systems. It may also be required to provide attack alarms
and/or staff-call systems, where staff need to call for rapid assistance on, and CCTV
systems, subject to risk assessment. [PM_10_20_82]
3.7 Induction Loops (AFILS)
3.7.1 Induction loops shall be provided in line with the requirements of the Equality Act
- [Ss_75_10_46_05]
3.7.2 The induction loops shall align with the code of practice for AFILS, BS 7594:2011.
[Ss_75_10_46_05]
