## 32
b)  control panels are located in secure areas that are themselves intruder alarm
protected or the approach to them is intruder alarm protected. [Ss_75_40_75_40]
5.3.1.5 The alarm system shall meet the requirements of BS EN 50131: 2006 and
National Approval Council for Security Systems (NACOSS) and:
a)  be capable of remote monitoring [Ac_05_50_54]
b)  utilise a monitored path to the Alarm Receiving Centre (ARC) if remote signalling
is used [Ac_05_50_54]
c) be installed by an installer certified by an UKAS (United Kingdom Accreditation
Service) accredited certification body, with detectors to cover all accessible
perimeter areas [PM_10_20_82]
d)  t  he Authorities are consulted to ensure the system is aligned with local
requirements. [  PM_10_20_82]
5.3.1.6 The SSB shall indicate where the intruder alarm system needs to be enhanced in
higher risk schools as a result of a Security Risk Assessment. It is likely that any new
systems shall require confirmation technology (the ability to confirm that alarm activation
is actually due to an intruder) before being granted Level 1 Police response. Further, any
systems that lose Level 1 response due to the number of false alarm activations shall
require the addition of confirmation technology before Level 1 is reinstated.
[Ss_75_40_75_40]