## 35
a)  t  he test shall be included in the programme for the Works and shall continue until
seven continuous days of plant operation have occurred without fault or failure of
any component/function [PM_70_15_82]
b)  monitor all functions (lighting switching/levels, starts per hour/energy and water
use) and log the trends using the microprocessor controls equipment where
installed [Ac_05_50_54]
c)  each type of space served by the plant and equipment shall be monitored using
data loggers (supplied by the Mechanical or Electrical Contractor) or the BMS
system to verify the performance [Ac_05_50_54]
d)  specified noise performance surveys shall be carried out during this period
[Ac_15_55_04]
e)  all data and monitoring results shall be provided to the Employer in Excel
spreadsheet format (electronic and hard copy) along with details of any faults
arising and corrective action taken [Ac_05_50_54]
f)   should the soak test fail for any reason, then the results shall be null and void and
the test period shall re-commence upon rectification of the problem/failure