## 36
unwanted false alarms are not rectified by the fire alarm specialist during the soak
test period, the soak test shall be repeated from the beginning for a period of one
week, until the fire alarm system(s) function accurately and correctly.