## 3 Communication Systems
3.1 Public Address and Voice Alarm (PAVA)
3.1.1 Where the SSB requires a combined Public Address and Voice Alarm system to be
used for broadcasting announcements and voice instructions in response to fire and
security incidents (i.e. evacuation, lockdown etc.) as part of planned emergency
strategies, the following requirements shall be met:
a)  Voice Alarm system complies with BS 5839-8:2013 [Ss_75_50_28_95]
b)  Public Address systems are zoned appropriately to enable announcements to be
broadcast to specific zones as required (typical zones would be classrooms,
sports halls, and dining hall) [Ss_75_10_68_68]
c)  the reverberation time of key spaces shall be minimised to improve intelligibility
with coordination across all relevant disciplines. This may be through the
introduction of acoustic absorption materials in highly reverberant spaces such as
sports halls. In areas with large variations in background noise, ambient noise
sensors should be used [PM_35_60]
d)  undertake an acoustic design to determine optimal speaker layouts and sound
pressure levels and, where possible, produce a design that has a speech
intelligibility of at least 0.5 STI [PM_35_60]
e)  t  he public address central equipment is located in a secure room such as a server
or hub room to avoid unauthorised access, and that the microphones are also in
restricted areas such as offices and staff rooms.  [Ss_75_10_68_68]