## 4.1 General Requirements
4.1.1 Alternative warning systems to fire alarm sounders shall be provided in
accommodation specifically designed for pupils with SEND, within accessible
visitor/community use WCs and where specified in the SSB. Examples are given below:
a)  visual (fixed beacon) alarms in certain areas. Suitable visual alarms shall be
provided in areas where a person may be alone, such as a toilet. Where full height
doors are specified for WC and shower cubicles, deaf alarm beacons shall be
fitted in each cubicle rather than a single beacon in the WC suite/changing room
[Pr_70_75_94_73]
b)  vibrating paging systems for hearing impaired and other disabled people.
[Pr_75_80_30_96]
4.1.2 The fire alarm systems provided shall comply with the requirements of BS 5839-
1:2017 - ‘Fire detection and alarm systems’. N ew systems shall be intelligent and
addressable. [Ss_75_50_28_29]
4.1.3 The type (L1, L2, L3 etc) of fire alarm system shall be as stated in the Project’s F ire
Strategy and as agreed with building control. The minimum level of automatic fire
detection and alarm systems coverage for all school buildings shall be L2/P2.
[Ss_75_50_28_29]
4.1.4 Where a P2 fire alarm system is installed, it shall be monitored by a permanently
manned alarm receiving centre (ARC) unless the Building is continuously occupied. The
ARC will call the Fire and Rescue Service (FRS) immediately unless a filtering procedure
has been agreed with the School. As schools are generally unoccupied for extensive
periods of time, all schools shall have in place arrangements for remote monitoring even
if they only have a category L fire alarm system installed. [Ac_05_50_54]
4.1.5 It shall be determined if the fire alarm cabling is a standard or enhanced type.
[Ss_75_50_28_29]
4.1.6 The wiring shall be fixed to the top of cable containment and where fixed to
vertically mounted containment or directly to the building fabric, cabling is fixed by means
of metallic clips. [PM_40_20_30]
4.1.7 A cause-and-effect matrix shall be developed which shall set out the actions to be
automatically taken in the case of an event such as the operation of a manual call point,
the operation of a smoke detector or the operation of sprinklers. [PM_40_20_30]
4.1.8 Where there is an existing site-wide fire alarm system this system shall be
extended to include the new or Refurbished Building(s) such that all fire alarms are
indicated on the main site-wide fire alarm panel. Where this is not possible, due to
