## 5.2 Access Control
5.2.1 Door entry systems operated by staff shall be provided at the main entrance and as
required for out of hours use. [Ss_75_40_02]
5.2.2 The following requirements shall be met:
a)  access control systems are designed and installed to BS EN 60839 11 1: 2015
[Ss_75_40_02]
b)  t  he design shall adhere to the guidelines for access control systems BS EN 60839
11 2: 2015’ [Ss_75_40_02]
c)  the system is designed such that in event of a fire alarm the access control system
does not inhibit escape [Ss_75_40_02]
d)  stand-alone door entry systems to main entrances are not required to be
integrated with other systems. [Ss_75_40_02]