## 5.3.1 General Requirements
5.3.1.1 The intruder alarm system provided shall be integrated with access controls,
which complements the Building’s functions and operations. [Ss_75_40_75_40]
5.3.1.2 Alarm systems should be zoned to allow parts of the School to be used outside of
the School day without affecting security elsewhere. This is especially important for
schools operating extended hours. [Ss_75_40_75_40]
5.3.1.3 Where Existing Buildings also have an intruder alarm system, the new and
existing areas should function as one system, where practicable. [Ss_75_40_75_40]
5.3.1.4 The following requirements shall be met:
a)  systems meet the requirements of BS EN 50131 [Ss_75_40_75_40]
