## 5.3.2 System Requirements
5.3.2.1 The requirements for the intruder detection system are listed below:
a)  a fully programmable control panel shall be provided which shall enable sufficient
zones, user levels and alarm types to be configured via the integral keypad and
display [Ss_75_40_75_40]
b)  t  he panel shall be tamperproof and shall provide a standby battery to enable
continued operation in the event of a mains power failure for a required period
[Ss_75_40_75_40]
c)  one or more remote keypads with display shall be provided at specific entry/exit
locations to enable the system to be set and unset [Ss_75_40_75_40]
d)  t  he panel shall incorporate a communicator to enable offsite signalling to an Alarm
Receiving Centre (ARC) via an associated telephone line [Ss_75_40_75_40]
e)  Passive Infrared (PIR) and dual technology detectors shall be situated at strategic
locations throughout the School and depending on door type, either concealed or
surface mounted magnetic contacts shall be provided at required doors
[Ss_75_40_75_40]
f)   additional detection technologies shall be provided where required, including but
not limited to vibration sensors and break-glass detectors [Ss_75_40_75_40]
g)  i  nternal and external audible alarm devices shall be provided to indicate that an
alarm has been activated [Ss_75_40_75_40]
