## 5.4.1 General Requirements
5.4.1.1 A complete IP-based CCTV system shall be supplied, installed and
commissioned to the specification detailed in the GDB. [Ss_75_40_53_86]
5.4.1.2 The number of cameras to be included shall be:
a)  at the reception entrance to the School and the main entrance through the Secure
Line [Ss_75_40_53_86]
b)  f  urther external or internal cameras as indicated in the SSB. [Ss_75_40_53_86]
5.4.1.3 CCTV systems shall be:
a)  i  ntegrated into the design of the School and surrounding grounds
[Ss_75_40_53_86]
b)  sympathetic to the adjacent land and neighbours and avoid intrusion into private
activities not associated with the School. [Ss_75_40_53_86]
5.4.1.4 All hardware connected with CCTV, including fixings, brackets, power, data and
cables (containment, routing, termination and presentation) shall be provided.
[Ss_75_40_53_86]
