## 7
Project,  and the overall performance shall be no worse than the existing
performance. [Ac_10_70_70]
e)  Electrical elements or services requiring ‘No Work’ shall be left as existing.
[Ac_10_70_70]
1.2.3 The Works shall be undertaken in line with all relevant standards and guidance
documents in accordance with the system type. [PM_35_10]
1.2.4 In respect of Refurbished Works, the required level of compliance with this
Technical Annex is set out in the RSoW. [Ac_10_70_70]
1.2.5 In the case of refurbishment work to Existing Buildings:
a)  the existing electrical earthing and bonding arrangements shall be suitable to
ensure safety for the whole Building and correct operation of all protective devices