## A1:2019:
a)  enclosed staircases and enclosed vertical shafts (i.e.,  those areas that cannot
contain combustible materials) [PM_10_20_82]
b)  selected concealed spaces and voids as agreed by the Employer [PM_10_20_82]
c)  rooms protected by other automatic extinguishing systems (designed, installed
and maintained to recognised British/European standards) [PM_10_20_82]
d)  server and hub rooms and rooms containing electrical power distribution
apparatus, such as switchgear and transformers, where the walls, ceilings and
floors are constructed to at least 60 minutes of fire resistance [PM_10_20_82]
e)  where science chemical stores are constructed to 60 minutes of fire resistance