## [PM_35_20]
b)  Non-Penetrative Mechanical Fixing shall be used where the roof membrane is
suitable using mounting system substructures that are held onto the roof through
mounting plates and welding overlying membrane sleeves to the uppermost layer
of the waterproof covering. Large and stable attachment footprints with fixing
tolerances that allow for levels of movement to occur without detriment to the
entire stability of the PV array or damage to the roof membrane integrity shall be
used [PM_35_20]
c) Penetrative Mechanical Fixings shall be used only where all other non-penetrative
fixing methods have been shown to be unsuitable. The creation of plinths or
proprietary fixing posts shall not impact the safe waterproofing or thermal
conductivity of the roof structure. [PM_10_20_82]