## [PM_40_20_15]
6.4.6 All electrical systems shall be tested, witnessed and certified. [PM_70]
6.4.7 Lighting controls shall be fine-tuned during the first 12 months of occupation as part
of seasonal commissioning, calibration of electrical sub meters verified and witnessed.
[Ac_70_65_46]
6.4.8 Electrical testing shall be fully in accordance with BS 7671 and certificates supplied.