## [PM_40_30_52]
v) coordinate with other roof plant and equipment [PM_40_30_52]
vi)    take account of the additional weight and loading of the roof structure from
the panels/ballast and mounting system/fixings [PM_40_30_52]
vii) avoid shading from adjacent buildings and vegetation [PM_40_30_52]
f)   the mode of operation shall be grid connected, with suitable export meters and
licences in place and undertake all necessary liaison and negotiations with the
DNO [Ss_70_10_70_35]
g)  t  he photovoltaic panels shall only be mounted on the roof of the Building in
positions that face between south-east and south-west and shall not be subject to
