## [PM_70_85_55]
6.5.3 All systems, controls adjustment procedures, optimum settings and maintenance
procedures shall be demonstrated to the appointed representative(s). [PM_70_85_55]
6.5.4 The functioning/calibration of the installed energy sub-metering shall be
demonstrated along with the automatic uploading of data using the iSERV methodology
to data collectors such as K2n or similar approved system. See Technical Annex 2H for
further details of iSERV. [PM_10_20_90]
6.5.5 Training and demonstration shall be provided for the appointed Employer/School
for the energy monitoring system. [PM_70_85_55]
6.5.6 The automatic uploading of data collected by the energy monitoring equipment to
iSERV shall be collected. [FI_30]
6.5.7 The Operation and Maintenance (O&M) Manual shall be available during the
training and demonstration to ensure that the appropriate and correct documentation has
been included. [PM_70_85_55]
