## [SL_90_90_85]
2.3.3.24 The height of the room shall allow for adequate space for top entry cabling
where the switchgear is used. [SL_90_90_85]
2.3.3.25 Notices shall be provided in the switch room including a framed wall mounted
low voltage (LV) schematic diagram, statutory signage and posters, details of the
earthing system and rubber mats. [Pr_40_10_57]
2.3.3.26 The following requirements shall be met:
a)  sub-mains and final circuit cables have copper conductors [Pr_65_70]
b)  t  he outer sheath of sub-mains cables is black and cable core colours are as
defined by BS 7671 [Pr_65_70]
c)  sub-mains cables are compliant with BS 6724 - ‘Electric cables. Thermosetting
insulated, armoured cables of rated voltages of 600/1 000 V and 1 900/3 300 V for
fixed installations, having low emission of smoke and corrosive gases (LSZH)
when affected by fire’ in accordance with BS EN50267-1 - ‘Common test methods
for cables under fire conditions.’ Cabling is of an approved type tested by British
Approvals Service for Electrical Cables (BASEC) [Pr_65_70]
d)  t  he armour of cables is used as a circuit protective conductor [Pr_65_70]
e)  where required to reduce the earth fault loop impedance to achieve disconnection
times, a supplementary circuit protective conductor shall be run with the cable
[Pr_65_70]
f)   the cable routes allow sufficient space for the bending radius of the cables
[Pr_65_70]
