## 6.2 Energy Audits Refurbished Buildings
6.2.1 The Contractor shall carry out an Energy Audit to assess the existing Building(s)
included in the Works, including any external lighting, and detail the best methods to
improve energy efficiency. [Ac_15_55_26]
6.2.2 The Energy Audit shall identify principal energy uses and compare the performance
against the energy targets in the section on Energy and Net Zero Carbon. [Ac_15_55_26]
6.2.3 The Energy Audit assessment shall be based on actual school use patterns. It shall
separate loads by supply so that the different costs and environmental impacts of the
fuels can be established. [Ac_15_55_26]
6.2.4 Energy use data shall be obtained from:
a)  information supplied to the Contractor by the Employer [FI_30]
b)  occupant feedback on the performance of Building Services and existing energy
monitoring [FI_30]
c) metered energy data. [FI_30]
6.2.5 An accurate Energy Model shall be built,  with the data collected, as described in
Section 6.3 on Developed Energy Modelling for Refurbished Buildings below to estimate
the energy saving potential of the refurbishment. [PM_30_30_86]
