## 2.3.   Building Management Systems
2.3.1 A Building Management System (BMS) shall be provided for all schools with system
heating loads in excess of 100kW and a floor area in excess of 500m