## 3.6.   Electrical Services Controls
3.6.1 The following requirements shall be met in all Secondary School light and heavy
practical spaces (as defined in Technical Annex 1A and 1B).
a)  Electrical services shall be fitted with sufficient local master controls to control
services in lessons and for cutting off supplies in an emergency. [PM_35_50]
b)  All supplies to practical equipment shall be designed in accordance with BS4163
‘Health and safety for Design and Technology in educational and similar
establishments. Code of practice’. [PM_10_20_90]
3.6.2   Electrical equipment used by pupils shall be fitted with a local master electrical shut-
off for the teacher to cut off supplies in an emergency. This shut off shall:
a)  b  e easily accessible by the teacher [PM_35_50]
b)  b  e provided with a key control, which can be used by the teacher to turn supplies
back on (reset) as required [PM_35_50]
c)  turn off power to all equipment in the room, including low voltage supplies